---
category: '解説記事 ｜ 医療機器該当性（SaMD）'
title: '「診断を代替しない」と書けば医療機器ではなくなるのか'
subtitle: '— ヘルスケアサービスの該当性の線引きを厚労省ガイドラインで読み解く'
shortLabel: '「診断を代替しない」と書けば医療機器ではなくなるのか — ヘルスケアサービスの該当性の線引きを厚労省ガイドラインで読み解く'
dateLabel: '2026年8月'
bylineNote: '一次資料（厚生労働省「プログラムの医療機器該当性に関するガイドライン」令和5年改正）に基づき作成'
seoTitle: '「診断を代替しない」と書けば医療機器ではなくなるのか — SaMD該当性の線引きを厚労省ガイドラインで読み解く'
description: '「本サービスは診断を代替しません」——ヘルスケア分野の新サービスでよく見る一文ですが、この表示だけでは医療機器該当性は回避できません。厚労省「プログラムの医療機器該当性に関するガイドライン」（令和5年改正）に基づき、非医療機器ポジショニングが成立する条件と崩れる条件を、フローチャート・公式事例つきで整理します。'
ogDescription: '「診断を代替しない」という表示だけでは医療機器該当性は回避できません。非医療機器ポジショニングが成立する4つの型と、一線を越える2大シグナルを一次資料に基づいて整理します。'
twitterTitle: '「診断を代替しない」と書けば医療機器ではなくなるのか'
twitterDescription: '医療機器該当性は機能ではなく「使用目的」で判断されます。非該当が成立する4つの型と崩れる条件を厚労省ガイドラインで整理。'
datePublished: '2026-08-30'
dateModified: '2026-08-30'
order: 1
summary:
  - '医療機器該当性は**プログラムの機能ではなく「使用目的」で判断**されます。そしてその使用目的は、**あなたの会社の表示・説明資料・広告（LP・プレスリリース・営業トークまで）から認定**されます。同じ機能でも、見せ方が変われば結論が変わります。'
  - '**「本プログラムは医療機器ではない」「診断を代替しない」という記載自体には、該当性を否定する効力はありません**。ガイドラインは「そのような記載があっても、疾病の疑いを判断できるなどと認識を与える標ぼうをする製品は医療機器に該当する」と明記しています。'
  - '非医療機器ポジショニングが成立する余地は主に4つ——**①記録・閲覧・転送のみ ②根拠が検証可能な公知情報の提供のみ ③統計データとの比較のみ ④医療・健康以外の目的**。逆に、**個人を特定した疾病候補・重症度の表示**と**独自アルゴリズム（ブラックボックス）**は、この一線を越える典型です。'
sources:
  - title: '厚生労働省医薬・生活衛生局監視指導・麻薬対策課／医療機器審査管理課「プログラムの医療機器該当性に関するガイドライン」（令和3年3月31日、令和5年3月31日一部改正）本文・別紙1・別紙2・掲載事例1〜3（PMDA掲載PDF・全24ページ）'
    url: 'https://www.pmda.go.jp/files/000240233.pdf'
  - title: '厚生労働省「医療機器プログラムについて」（該当性判断事例〔令和5年3月31日〕・事例データベース〔令和7年7月3日更新〕・医療機器プログラム総合相談の案内）'
    url: 'https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000179749_00004.html'
  - title: '「プログラムの医療機器への該当性に関する基本的な考え方について」（平成26年11月14日付け薬食監麻発1114第5号）※ガイドライン内の参照として確認'
  - title: '「人工知能（AI）を用いた診断、治療等の支援を行うプログラムの利用と医師法第17条の規定との関係について」（平成30年12月19日付け医政医発1219第1号）※ガイドライン内の参照として確認'
sourcesNote: '本記事は上記の一次資料に基づいて作成していますが、個別の対応判断にあたっては必ず原文をご確認ください。本記事は特定の製品・サービスの該当性を評価するものではありません。'
related:
  - guideline-7-0-summary
  - academic-seed-regulatory
cta:
  heading: '自社サービスの該当性を整理したい方へ'
  body: 'HealthLegalは、医療・ヘルスケア領域のプロダクトの薬事・法令対応を支援しています。 「自社のサービスは医療機器に該当するのか」「非医療機器のまま成立する訴求設計にしたい」——構想段階のご相談から対応します。初回のご相談は無料です。'
  showBoard: true
---

## 1. なぜいま「診断を代替しない」が増えているのか

ヘルスケア領域の新サービスのリリースやLPで、「診断を代替するものではありません」「医療機器ではありません」という但し書きを見ることが増えました。背景はシンプルで、プログラム（ソフトウェア）が医療機器＝**医療機器プログラム（いわゆるSaMD）**に該当すると、医薬品医療機器等法に基づく承認・認証、製造販売業許可、QMS体制などの規制が一式かかってくるからです。異業種から参入する事業者にとって、これは事業計画を左右する最初の分岐点です。

この分岐を判断する公式の物差しが、厚生労働省の**「プログラムの医療機器該当性に関するガイドライン」**（令和3年3月31日、**令和5年3月31日一部改正**。医療機器審査管理課・監視指導・麻薬対策課）です。本稿ではこのガイドライン（以下「該当性ガイドライン」）を一次資料として、「診断を代替しない」型のポジショニングが**どこまで成立し、どこで崩れるのか**を整理します。

## 2. 大前提: 該当性は「機能」ではなく「使用目的」で決まる

該当性ガイドライン3章は、判断の枠組みをこう定めています。

> 特定のプログラムが、医薬品医療機器等法の医療機器に該当するか否かは、**製造販売業者等による当該製品の表示、説明資料、広告等に基づき**、当該プログラムの**使用目的及びリスクの程度**が医療機器の定義に該当するかにより判断される。**同じ機能を有するプログラムであっても、使用目的が異なれば、医療機器該当性の判断は異なる可能性がある。**<span class="block text-xs text-slate-500 mt-2">（該当性ガイドライン 3章）</span>

ここから実務上の重要な帰結が3つ出ます。

1. **判断材料はコードではなく、コミュニケーションです。**LPの見出し、機能紹介、導入事例、プレスリリース、営業資料、（フローチャート解説では）口頭の説明まで含めて「使用目的」が認定されます。つまり該当性リスクの管理は開発チームだけの仕事ではなく、**マーケティングと営業の仕事**でもあります。
2. **企画段階で決めるべきものです。**ガイドラインも「開発の初期、企画段階においても、どのような表示等を行うかを含め、プログラムの使用目的を十分に検討することが望ましい」としています。作ってから考えると、機能と訴求の間で身動きが取れなくなります。
3. **複数機能のうち1つでも該当すれば、全体が規制対象になります**（同時に流通する不可分なプログラムの場合）。「便利機能のひとつとして疾病リスク表示も入れる」が、プロダクト全体を医療機器にし得ます。

## 3. 「診断を代替しない」という表示の効力 — 公式見解は明確です

では、「本プログラムは診断を代替しません／医療機器ではありません」と明記すればどうなるか。該当性ガイドライン8章（1）は、むしろ**この記載を推奨**しています——医療機器でないプログラムには、誤認を防ぐためにその旨を表示することが**望ましい**、と。

ただし、続く注記が本稿の核心です。

> 「当該プログラムは、疾病の診断、治療又は予防に使用されることを目的としていない」又は「当該プログラムは医療機器ではない」旨の記載、表示があることをもって、**当該プログラムが医療機器ではないことの根拠とはならない**。そのような記載があっても、**疾病の疑いを判断できるなどと医療機器との認識を与える広告・標ぼうをする製品は医療機器に該当する。**<span class="block text-xs text-slate-500 mt-2">（該当性ガイドライン 8章（1）注記）</span>

つまり但し書きは、**実体が非該当であるものの誤認防止表示**としては推奨される一方、**実体が該当するものの免罪符**にはなりません。「診断を代替しない」と書きながら「あなたの◯◯病リスクを判定」と訴求すれば、判断されるのは後者です。

## 4. 非医療機器ポジショニングが成立する4つの型

該当性ガイドライン4章（医療機器に該当しない典型例）と、個人向けプログラムのフローチャート（別紙1・③）、疾病リスク表示のフローチャート（別紙2）から、非該当が成立する主要パターンを事業者目線で並べ直すと、次の4つです。

### 型① 記録・閲覧・転送のみ（PHR型）

血圧・血糖値・体重・服薬履歴など、使用者自身の医療・健康情報を**記録・閲覧・共有するだけ**のプログラムは非該当です。時系列表示やグラフ化など「閲覧のための単純な加工」も許容されます。

**境界線**: センサの生信号を処理して計測値そのものを算出するプログラムは「表示・保管・転送のみ」には当たりません（例: 血中酸素飽和度・血圧・体温の算出）。「記録アプリのつもりが、実は計測器だった」は典型的な踏み外しです。

### 型② 根拠が検証可能な「公知情報」の提供のみ

医学教科書や国内学会の診療ガイドラインなど、**信頼性の高い公知情報**に従った情報提供・チェック表の単純な電子化は非該当側に整理されます（別紙2 (1)B-1/B-2）。

**境界線が3つあります**:

- **公表されているだけでは「公知」ではない**——単発の公表論文ベースは要注意。
- **単純な電子化を超えると崩れる**——書籍記載の重回帰式で疾病リスクを算出するものはNO、検算に関数電卓以上を要する自動計算もNO。
- **根拠の透明性が要件**——引用元を明記し、使用者が根拠を検証できる状態が求められます。**「独自アルゴリズム」「ブラックボックス化した算出過程」はこの型を使えません**。学会ガイドラインを土台にしていても、一部に独自の指標・アルゴリズムを組み込んで判定するものはNOと明記されています。

### 型③ 統計データとの比較のみ（集団リスク型）

入力された検査値等を特定の集団のデータと比較し、**「類似した検査結果を持つ集団における」発症リスク**を提示するものは、診断との誤認を与えない限り非該当です（別紙2 (2)D。消費者向け遺伝子検査ビジネスの整理が下敷き）。ガイドライン掲載の事例3（糖尿病の発症リスク提示）がまさにこの型で、非該当とされた理由は「**集団における発症リスクであり、特定の個人を対象としていない**」ことでした。

**境界線**: 「あなたの発症リスクは◯%」と**個人を特定して予測・判断**した瞬間に、この型から外れます。

### 型④ そもそも医療・健康以外の目的

競技力向上・運動強度管理などトレーニング目的のプログラムは、診断等に使える情報を扱っていても非該当です。

**境界線**: 同じ活動量データでも、心筋梗塞や熱中症の**兆候検知・受診判断**を意図した途端に「疾病の診断・予防」目的になります。

## 5. 一線を越える2大シグナル

逆方向から見ると、該当側に振れる典型シグナルは2つに集約されます。

**シグナル1: 個人を特定した疾病候補・重症度の表示。**フローチャート上、個人使用・医療者使用のどちらの経路でも「入力情報を基に疾病候補を表示するか？」がYESになると医療機器側に進みます。ガイドライン掲載の事例1（皮膚病変の画像を解析し「＊＊病である可能性は＊%」と表示）は該当。**現時点の状態の判定**（疾病候補・重症度）は使用者を問わず該当性が強く、**健常者への将来リスク提示**だけが型②③の余地を残します。なお、疾病の早期発見目的で個人に疾病名と罹患可能性を表示するものは「使用者によらず、診断に用いられるものとしてリスクを判定する」とされており、**「ユーザーは一般消費者だから」は防御になりません**。

**シグナル2: 独自アルゴリズム（ブラックボックス）。**事例2（動画等から独自アルゴリズムで認知症の将来発症リスクを提示）は、**健康な人向け・将来リスクのみ**でも該当とされました。理由は「医学上公知ではない独自のアルゴリズム」で「個人を特定して疾患リスクを予測・判断している」こと。**AI・機械学習モデルはほぼ定義上「独自アルゴリズム」です**。AIで個人のリスクを予測するサービスは、型②（公知情報）に載せることが構造的にできない——ここが、AIヘルスケアの新規参入で最も見落とされる点です。

## 6. よくある誤解3つ

- **「最終判断は医師がするから医療機器ではない」→ 誤り。**医師の診断補助・追加検査の推奨は「診断」を意図するものとしてクラスⅡ以上に整理されます（GHTFクラス分類ルール10）。「医師が最終判断する」は医師法上の整理（AI診断支援に関する平成30年医政局医事課長通知）の話であって、該当性を消す論理ではありません。
- **「無償提供・研究名目なら大丈夫」→ 条件つき。**医師主導の妥当な臨床研究で用いる場合には法が適用されない場合がありますが、専用の通知に沿った取扱いが必要で、一般向け提供の免罪符ではありません。
- **「クラスⅠ相当だから対象外」→ 半分だけ正しい。**クラスⅠ（一般医療機器）相当のプログラムは医療機器の範囲から除かれ、その旨の性能標ぼうも事実の範囲で可能ですが、クラスⅡ以上と認識させる標ぼうをすれば広告規制（医薬品医療機器等法68条等）に抵触し得ます。

## 7. 参入前チェック — 企画段階でやるべき5つ

- ✓ 使用目的を文章で確定する（誰が・何のために・何を入力し・何が出るか）。該当性ガイドライン5章の整理項目（使用者／使用目的／処理方法／アルゴリズムの根拠と検証可能性）をそのまま埋めるのが早道です
- ✓ LP・プレスリリース・営業資料の文言を「使用目的の証拠」として点検する。開発ドキュメントより先に、訴求文言が判断材料になります
- ✓ 一般的名称を検索する。相当する「◯◯プログラム」の一般的名称（令和5年1月時点で186種類）が既にあれば、原則その医療機器に該当します
- ✓ 公式の事例集・データベースに当てる。厚労省は該当性判断事例（令和5年3月31日）に加え、事例データベース（令和7年7月3日更新）を公表しており、直近の判断傾向まで確認できます
- ✓ 迷ったら公式窓口へ。該当性相談は「医療機器プログラム総合相談」に一元化されています。判断がグレーなまま市場に出すことが最大のリスクです

## 8. まとめ

「診断を代替しない」は、**実体が非該当であることを前提にした誤認防止表示としては推奨**され、**実体を変える魔法の一文としては無効**です。成立条件は突き詰めると「**個人を特定した判定をしない**」「**根拠が検証可能な公知情報か、統計比較の範囲に留める**」の2点であり、AIによる個人リスク予測はその外側にあります。機能仕様と訴求文言を企画段階でセットで設計すること——それが、後から承認取得か訴求全面改稿かの二択を迫られないための、最も安い保険です。
